<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PLC Analog Input Raw Count Scaling & Migration Checker | Engineering Case 07</title><meta name="description" content="A browser-based PLC analog-input scaling and migration checker for converting raw counts to engineering units and mapping source values into a replacement I/O range."><link rel="stylesheet" href="../assets/style.css"></head><body><header><div class="wrap brand">PLCProTech Engineering<small>Case 07 · PLC Analog Input Raw Count Scaling & Migration Checker</small></div></header><main class="wrap"><div class="nav"><a href="../index.html">← Casebook</a></div><section class="hero"><div class="eyebrow">Analog I/O migration</div><h1>Translate raw analog counts before migrating the channel.</h1><p class="lead">This calculator converts a source analog-input raw count into engineering units, then calculates the equivalent raw count for a replacement PLC or DCS input range. It is intended for migration checks, commissioning records and scaling fault isolation.</p><div class="notice"><strong>Do not copy raw limits from another platform.</strong> Obtain the configured raw range, signal mode, diagnostic behavior and clipping limits from the exact installed input module documentation. Some modules reserve counts for underrange, overrange or faults.</div></section><section><h2>Source raw count → engineering value → target raw count</h2><div class="tool"><label class="field">Source raw low<input id="srcLo" type="number" step="any" value="0"></label><label class="field">Source raw high<input id="srcHi" type="number" step="any" value="32000"></label><label class="field">Observed source raw count<input id="srcRaw" type="number" step="any" value="16000"></label><label class="field">Engineering low<input id="engLo" type="number" step="any" value="0"></label><label class="field">Engineering high<input id="engHi" type="number" step="any" value="100"></label><label class="field">Engineering unit<input id="unit" type="text" value="%"></label><label class="field">Target raw low<input id="dstLo" type="number" step="any" value="0"></label><label class="field">Target raw high<input id="dstHi" type="number" step="any" value="27648"></label><div class="result" id="mapResult">Engineering value: 50.000 % · Target raw: 13824.000</div></div><p class="muted">Engineering value = EngLow + ((SourceRaw − SourceRawLow) / (SourceRawHigh − SourceRawLow)) × (EngHigh − EngLow). TargetRaw uses the same normalized fraction across the target raw span.</p></section><section><h2>Engineering value → expected target count</h2><div class="tool"><label class="field">Known engineering value<input id="knownPv" type="number" step="any" value="75"></label><label class="field">Target engineering low<input id="engLo2" type="number" step="any" value="0"></label><label class="field">Target engineering high<input id="engHi2" type="number" step="any" value="100"></label><label class="field">Target raw low<input id="dstLo2" type="number" step="any" value="0"></label><label class="field">Target raw high<input id="dstHi2" type="number" step="any" value="27648"></label><div class="result" id="expectedResult">Expected target raw: 20736.000</div></div><p class="muted">Use this check during commissioning when a known process value or simulator test point is available.</p></section><section><h2>Why migration scaling goes wrong</h2><div class="grid"><div class="card"><h3>Nominal ranges differ</h3><p>Two analog modules can both accept 4–20 mA while exposing different raw counts to the controller. The electrical signal range does not define the software count range.</p></div><div class="card"><h3>Diagnostic counts are mistaken for process data</h3><p>Some platforms expose underrange, overrange or fault states outside the nominal measurement span. Record those rules before translating logic.</p></div><div class="card"><h3>Old logic scales twice</h3><p>A replacement program may inherit an existing scale block while the new channel or driver already performs engineering-unit conversion.</p></div><div class="card"><h3>Unipolar and bipolar modes are confused</h3><p>Raw ranges can change with voltage/current mode and bipolar configuration. Verify the configured channel, not just the module family.</p></div><div class="card"><h3>Clamping hides bad assumptions</h3><p>Values that look stable at 0% or 100% can still be incorrectly scaled if software clamps the result before alarms or displays.</p></div><div class="card"><h3>Integer rounding creates small offsets</h3><p>Target counts may need integer rounding. Record both the calculated value and the observed raw count so tolerance can be evaluated explicitly.</p></div></div></section><section><h2>Commissioning test points</h2><table><tr><th>Percent of span</th><th>What to verify</th><th>Record</th></tr><tr><td>0%</td><td>Low endpoint, underrange behavior, zero clamp</td><td>Injected signal, source raw, target raw, engineering value</td></tr><tr><td>25%</td><td>Linear scaling away from endpoint</td><td>Calculated and observed target counts</td></tr><tr><td>50%</td><td>Mid-span agreement and rounding</td><td>Deviation in counts and engineering units</td></tr><tr><td>75%</td><td>Upper-span linearity</td><td>Calculated and observed target counts</td></tr><tr><td>100%</td><td>High endpoint, overrange behavior, high clamp</td><td>Injected signal, raw counts and alarm behavior</td></tr></table></section><section><h2>Migration record</h2><div class="grid"><div class="card"><h3>Source channel</h3><p>Record controller family, exact AI module catalog number, channel, signal mode, configured raw limits and existing scale logic.</p></div><div class="card"><h3>Target channel</h3><p>Record replacement module catalog number, channel mode, target raw limits, driver conversion and any hardware or software filtering.</p></div><div class="card"><h3>Validation</h3><p>Run several known test points. Preserve calculated values, observed target counts, display values, alarms and any accepted tolerance.</p></div></div></section><section><h2>Reusable worksheet</h2><a class="btn" href="../data/analog-input-scaling-migration-check.csv">Download analog scaling migration CSV</a></section><section><h2>Related reference</h2><p class="source"><a href="06-4-20ma-loop-scaling-troubleshooting.html">Case 06 — 4–20 mA Loop Scaling & Troubleshooting</a>. Use that case when the problem is on the field-current side rather than the PLC raw-count conversion.</p></section><section><h2>Maintainer</h2><p class="muted">Maintained by <a href="https://www.plcprotech.com/pages/about-us">PLCProTech Ltd.</a> as an open industrial automation engineering reference.</p></section></main><footer><div class="wrap">Case 07 · PLC Analog Input Raw Count Scaling & Migration Checker</div></footer><script>function num(id){const v=document.getElementById(id).value.trim();return v===''?NaN:Number(v)}function out(v,d=3){return Number.isFinite(v)?v.toFixed(d):'—'}function text(id){return document.getElementById(id).value.trim()}function map(){const sl=num('srcLo'),sh=num('srcHi'),sr=num('srcRaw'),el=num('engLo'),eh=num('engHi'),dl=num('dstLo'),dh=num('dstHi'),o=document.getElementById('mapResult');if(![sl,sh,sr,el,eh,dl,dh].every(Number.isFinite)){o.textContent='Enter valid numbers in all scaling fields.';return}if(sh===sl||eh===el||dh===dl){o.textContent='Invalid span: low and high values must differ.';return}const frac=(sr-sl)/(sh-sl),pv=el+frac*(eh-el),dst=dl+frac*(dh-dl),u=text('unit'),rangeNote=(frac<0||frac>1)?' · outside configured source span':'';o.textContent=`Engineering value: ${out(pv)}${u?' '+u:''} · Target raw: ${out(dst)} · nearest integer: ${Math.round(dst)}${rangeNote}`}function expected(){const pv=num('knownPv'),el=num('engLo2'),eh=num('engHi2'),dl=num('dstLo2'),dh=num('dstHi2'),o=document.getElementById('expectedResult');if(![pv,el,eh,dl,dh].every(Number.isFinite)){o.textContent='Enter valid numbers in all target-count fields.';return}if(eh===el||dh===dl){o.textContent='Invalid span: low and high values must differ.';return}const frac=(pv-el)/(eh-el),dst=dl+frac*(dh-dl),rangeNote=(frac<0||frac>1)?' · outside configured engineering span':'';o.textContent=`Expected target raw: ${out(dst)} · nearest integer: ${Math.round(dst)}${rangeNote}`}['srcLo','srcHi','srcRaw','engLo','engHi','unit','dstLo','dstHi'].forEach(id=>document.getElementById(id).addEventListener('input',map));['knownPv','engLo2','engHi2','dstLo2','dstHi2'].forEach(id=>document.getElementById(id).addEventListener('input',expected));map();expected();</script></body></html>