<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>4–20 mA Loop Scaling & Troubleshooting Calculator | Engineering Case 06</title><meta name="description" content="A field calculator and troubleshooting reference for scaling 4–20 mA signals, checking expected current and estimating available loop resistance."><link rel="stylesheet" href="../assets/style.css"></head><body><header><div class="wrap brand">PLCProTech Engineering<small>Case 06 · 4–20 mA Loop Scaling & Troubleshooting</small></div></header><main class="wrap"><div class="nav"><a href="../index.html">← Engineering profile</a></div><section class="hero"><div class="eyebrow">Analog signal troubleshooting</div><h1>Check 4–20 mA scaling before changing hardware.</h1><p class="lead">Use this field calculator to convert measured loop current into engineering units, calculate the expected current for a process value and estimate the resistance budget available to a two-wire transmitter loop.</p><div class="notice">Verify the transmitter range, loop supply, input-card configuration and manufacturer documentation before changing wiring or scaling. Fault-current conventions vary by device and configuration.</div></section><section><h2>Measured current → process value</h2><div class="tool"><label class="field">Measured current (mA)<input id="ma" type="number" step="0.001" value="12"></label><label class="field">Lower range value (LRV)<input id="lrv" type="number" step="any" value="0"></label><label class="field">Upper range value (URV)<input id="urv" type="number" step="any" value="100"></label><div class="result" id="pvResult">Process value: 50</div></div><p class="muted">Formula: PV = LRV + ((mA − 4) / 16) × (URV − LRV).</p></section><section><h2>Process value → expected current</h2><div class="tool"><label class="field">Process value<input id="pv" type="number" step="any" value="50"></label><label class="field">Lower range value<input id="lrv2" type="number" step="any" value="0"></label><label class="field">Upper range value<input id="urv2" type="number" step="any" value="100"></label><div class="result" id="maResult">Expected current: 12.000 mA</div></div><p class="muted">Formula: mA = 4 + 16 × ((PV − LRV) / (URV − LRV)).</p></section><section><h2>Loop resistance &amp; transmitter voltage budget</h2><div class="tool"><label class="field">Loop supply voltage (V DC)<input id="supply" type="number" step="0.1" value="24"></label><label class="field">Minimum transmitter operating voltage (V)<input id="minv" type="number" step="0.1" value="12"></label><label class="field">Reserved voltage margin (V)<input id="margin" type="number" step="0.1" value="1"></label><label class="field">Design current (mA)<input id="designma" type="number" step="0.1" value="20"></label><label class="field">Total series loop burden (Ω)<input id="burden" type="number" step="1" value="250"></label><div class="result" id="rResult" role="status" aria-live="polite">Maximum external resistance: 550 Ω · Transmitter terminal voltage: 19.00 V · Remaining margin: 6.00 V</div></div><p class="muted">Maximum external resistance = (supply voltage − minimum transmitter voltage − reserved margin) / design current (A). Estimated transmitter terminal voltage = supply voltage − design current (A) × total series burden. Enter the <strong>combined</strong> burden of AI input resistors, cables, barriers, isolators and other series devices; do not add a barrier twice if its specified voltage drop has already been included in an equivalent resistance.</p><p class="notice">The default 20 mA checks only nominal full scale. If the installed transmitter is configured to deliver a higher overrange or high-alarm current, enter the documented <strong>maximum relevant current</strong> to check voltage compliance. For nonlinear or actively powered interfaces, a simple resistor equivalent may not describe the device accurately; use its voltage-drop specification and the vendor's wiring requirements.</p></section><section><h2>Field fault-isolation sequence</h2><div class="grid"><div class="card"><h3>1. Confirm the configured range</h3><p>Record the transmitter LRV and URV. Do not assume the PLC scaling matches the transmitter nameplate or an old drawing.</p></div><div class="card"><h3>2. Measure loop current</h3><p>Measure current using the approved site method. Compare the measured mA with both the process condition and the analog-input raw value.</p></div><div class="card"><h3>3. Check loop voltage</h3><p>Confirm the transmitter still has enough terminal voltage at the actual loop current. Excess resistance can cause clipping near the top of span.</p></div><div class="card"><h3>4. Check the AI channel</h3><p>Verify channel type, input resistor or shunt arrangement, isolation, grounding and software scaling before replacing the transmitter.</p></div><div class="card"><h3>5. Separate signal and process faults</h3><p>If loop current matches the transmitter output but the engineering value is wrong, investigate scaling and input configuration before process instrumentation.</p></div><div class="card"><h3>6. Record the final state</h3><p>Capture measured current, terminal voltage, configured range, card channel and any barriers or isolators so the fault can be reproduced later.</p></div></div></section><section><h2>Quick reference</h2><table><tr><th>Loop current</th><th>Percent of span</th><th>Example 0–100 range</th></tr><tr><td>4 mA</td><td>0%</td><td>0</td></tr><tr><td>8 mA</td><td>25%</td><td>25</td></tr><tr><td>12 mA</td><td>50%</td><td>50</td></tr><tr><td>16 mA</td><td>75%</td><td>75</td></tr><tr><td>20 mA</td><td>100%</td><td>100</td></tr></table></section><section><h2>Reusable field sheet</h2><a class="btn" href="../data/4-20ma-loop-check.csv">Download 4–20 mA loop check CSV</a></section><section><h2>Maintainer</h2><p class="muted">Maintained by <a href="https://www.plcprotech.com/pages/about-us">PLCProTech Ltd.</a> as an open industrial automation engineering reference.</p></section></main><footer><div class="wrap">Case 06 · 4–20 mA Loop Scaling & Troubleshooting</div></footer><script>function n(id){const v=document.getElementById(id).value;return v.trim()===''?NaN:Number(v)}function f(v,d=3){return Number.isFinite(v)?v.toFixed(d):'—'}function calcPV(){const a=n('ma'),lo=n('lrv'),hi=n('urv'),o=document.getElementById('pvResult');if(![a,lo,hi].every(Number.isFinite)){o.textContent='Enter valid current and range values.';return}if(hi===lo){o.textContent='Process value: invalid range';return}const frac=(a-4)/16,p=lo+frac*(hi-lo);if(a<4||a>20){o.className='result moderate';o.textContent='Linear extrapolation only: '+f(p,3)+' ('+f(frac*100,1)+'% of span). Current is outside nominal 4–20 mA. Verify configured underrange, overrange and fault-current behavior before treating this as a process reading.'}else{o.className='result';o.textContent='Process value: '+f(p,3)+' ('+f(frac*100,1)+'% of span)'}}function calcMA(){const p=n('pv'),lo=n('lrv2'),hi=n('urv2'),o=document.getElementById('maResult');if(![p,lo,hi].every(Number.isFinite)){o.textContent='Enter valid engineering values.';return}if(hi===lo){o.textContent='Expected current: invalid range';return}const a=4+16*((p-lo)/(hi-lo));o.textContent='Expected current: '+f(a,3)+' mA'+((a<4||a>20)?' · outside nominal output span; verify configured device behavior':'')}function calcR(){const sv=n('supply'),mv=n('minv'),margin=n('margin'),ma=n('designma'),burden=n('burden'),o=document.getElementById('rResult');if(![sv,mv,margin,ma,burden].every(Number.isFinite)){o.textContent='Complete all loop budget fields with numbers.';return}if(sv<=0||mv<0||margin<0||ma<=0||burden<0){o.textContent='Invalid input: supply and design current must be positive; remaining values must be nonnegative.';return}const current=ma/1000,usable=sv-mv-margin,terminal=sv-current*burden,remaining=terminal-mv-margin;const maximum=usable>=0?f(usable/current,1)+' Ω':'none (insufficient source voltage)';const status=usable<0?' · SOURCE BELOW REQUIRED VOLTAGE':remaining<0?' · BELOW REQUIRED VOLTAGE MARGIN':' · within calculated budget';o.className='result '+(remaining<0?'high':'low');o.textContent='Maximum external resistance: '+maximum+' · Assumed loop burden: '+f(burden,1)+' Ω · Estimated transmitter terminal: '+f(terminal,2)+' V · Remaining voltage margin: '+f(remaining,2)+' V'+status}['ma','lrv','urv'].forEach(id=>document.getElementById(id).addEventListener('input',calcPV));['pv','lrv2','urv2'].forEach(id=>document.getElementById(id).addEventListener('input',calcMA));['supply','minv','margin','designma','burden'].forEach(id=>document.getElementById(id).addEventListener('input',calcR));calcPV();calcMA();calcR();</script></body></html>