<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>24 VDC Control Power Voltage Drop & Load Budget | Engineering Case 08</title><meta name="description" content="A browser-based 24 VDC control-power calculator for cable voltage drop, endpoint voltage margin and power-supply load budgeting in PLC and instrumentation circuits."><link rel="stylesheet" href="../assets/style.css"></head><body><header><div class="wrap brand">PLCProTech Engineering<small>Case 08 · 24 VDC Control Power Voltage Drop & Load Budget</small></div></header><main class="wrap"><div class="nav"><a href="../index.html">← Casebook</a></div><section class="hero"><div class="eyebrow">Control power planning</div><h1>Check 24 VDC voltage margin before blaming the PLC or field device.</h1><p class="lead">This calculator estimates DC cable voltage drop, endpoint voltage and supply headroom using values taken from the actual circuit. It is intended for remote I/O, transmitters, relays, solenoids and other control-panel loads.</p><div class="notice"><strong>Use measured or documented values.</strong> Enter conductor resistance from the cable datasheet and the minimum operating voltage from the actual device documentation. The calculation does not replace conductor ampacity, protective-device, hazardous-area or site electrical requirements.</div></section><section><h2>Cable voltage drop and endpoint margin</h2><div class="tool"><label class="field">Source voltage (V DC)<input id="sourceV" type="number" step="0.01" value="24"></label><label class="field">Load current (A)<input id="loadA" type="number" step="0.001" value="0.25"></label><label class="field">One-way cable length (m)<input id="lengthM" type="number" step="0.1" value="100"></label><label class="field">Conductor resistance (ohm/km, one conductor)<input id="ohmKm" type="number" step="0.001" value="7.41"></label><label class="field">Extra series resistance (ohm)<input id="extraR" type="number" step="0.001" value="0"></label><label class="field">Minimum device voltage (V)<input id="minV" type="number" step="0.01" value="20"></label><div class="result" id="dropResult">Loop resistance: 1.482 ohm · Drop: 0.371 V · Endpoint: 23.630 V · Margin: 3.630 V</div></div><p class="muted">Two-conductor DC estimate: loop resistance = 2 × one-way length × conductor resistance. Extra series resistance can represent known fuses, barriers, contacts or other measured/documented series elements.</p></section><section><h2>Power-supply continuous-load budget</h2><div class="tool"><label class="field">Supply rated current (A)<input id="ratedA" type="number" step="0.01" value="10"></label><label class="field">Planning utilization limit (%)<input id="utilPct" type="number" step="0.1" value="80"></label><label class="field">Existing continuous load (A)<input id="existingA" type="number" step="0.01" value="6"></label><label class="field">Planned added continuous load (A)<input id="addedA" type="number" step="0.01" value="1"></label><div class="result" id="budgetResult">Planning limit: 8.000 A · Planned load: 7.000 A · Headroom: 1.000 A</div></div><p class="muted">The utilization percentage is a project planning input, not a universal standard. Verify manufacturer derating, ambient temperature, redundancy philosophy and startup/inrush requirements separately.</p></section><section><h2>Field checks that prevent false power-supply diagnoses</h2><div class="grid"><div class="card"><h3>Measure under load</h3><p>Open-circuit voltage can look normal while the endpoint collapses when the device energizes. Record both source and endpoint voltage at the real operating current.</p></div><div class="card"><h3>Use the actual conductor resistance</h3><p>Cable resistance changes with conductor size, material and temperature. Use the cable datasheet or a measured value instead of assuming a generic wire size.</p></div><div class="card"><h3>Include series devices</h3><p>Fuses, isolators, barriers, contacts, connectors and damaged terminals can add voltage loss that a cable-only calculation will miss.</p></div><div class="card"><h3>Separate continuous load from inrush</h3><p>A supply can be acceptable for steady load yet dip during relay, solenoid or capacitive input startup. Capture transient behavior when symptoms are intermittent.</p></div><div class="card"><h3>Check shared commons and returns</h3><p>Unexpected return-path resistance can create channel-to-channel symptoms. Measure voltage with reference to the correct supply return point.</p></div><div class="card"><h3>Record minimum device voltage</h3><p>The useful result is not only percentage drop. Compare the calculated and measured endpoint voltage with the device's documented operating requirement.</p></div></div></section><section><h2>Suggested commissioning record</h2><table><tr><th>Check</th><th>Record</th><th>Why it matters</th></tr><tr><td>Supply output</td><td>Measured V DC at source, unloaded and loaded where appropriate</td><td>Separates source regulation from downstream loss.</td></tr><tr><td>Load</td><td>Continuous current and known startup/inrush behavior</td><td>Defines the real electrical demand.</td></tr><tr><td>Cable</td><td>One-way length and conductor resistance</td><td>Supports a reproducible voltage-drop calculation.</td></tr><tr><td>Series path</td><td>Fuses, barriers, isolators, contacts and terminals</td><td>Captures non-cable resistance.</td></tr><tr><td>Endpoint</td><td>Measured voltage at the device under operating load</td><td>Confirms whether voltage margin exists in the real circuit.</td></tr><tr><td>Supply budget</td><td>Rated current, planning limit, existing load, added load</td><td>Shows remaining continuous-load headroom.</td></tr></table></section><section><h2>Reusable worksheet</h2><a class="btn" href="../data/24vdc-control-power-check.csv">Download 24 VDC control-power CSV</a></section><section><h2>Related reference</h2><p class="source"><a href="04-plc-power-supply-failure-troubleshooting.html">Case 04 — PLC Power Supply Failure Troubleshooting</a>. Use that case for rack-level isolation after basic source and voltage-margin checks are complete.</p></section><section><h2>Maintainer</h2><p class="muted">Maintained by <a href="https://www.plcprotech.com/pages/about-us">PLCProTech Ltd.</a> as an open industrial automation engineering reference.</p></section></main><footer><div class="wrap">Case 08 · 24 VDC Control Power Voltage Drop & Load Budget</div></footer><script>function n(id){return Number(document.getElementById(id).value)}function f(v,d=3){return Number.isFinite(v)?v.toFixed(d):'—'}function calcDrop(){const sv=n('sourceV'),a=n('loadA'),m=n('lengthM'),rk=n('ohmKm'),er=n('extraR'),mv=n('minV'),o=document.getElementById('dropResult');if(m<0||rk<0||er<0||a<0){o.textContent='Invalid input: resistance, length and current must not be negative.';return}const rr=2*(m/1000)*rk+er,drop=a*rr,end=sv-drop,margin=end-mv,pct=sv!==0?drop/sv*100:NaN,state=margin<0?' · BELOW MINIMUM DEVICE VOLTAGE':'';o.textContent='Loop resistance: '+f(rr)+' ohm · Drop: '+f(drop)+' V ('+f(pct,2)+'%) · Endpoint: '+f(end)+' V · Margin: '+f(margin)+' V'+state}function calcBudget(){const rated=n('ratedA'),u=n('utilPct'),existing=n('existingA'),added=n('addedA'),o=document.getElementById('budgetResult');if(rated<0||u<0||existing<0||added<0){o.textContent='Invalid input: current and utilization values must not be negative.';return}const limit=rated*(u/100),planned=existing+added,head=limit-planned,state=head<0?' · ABOVE PLANNING LIMIT':'';o.textContent='Planning limit: '+f(limit)+' A · Planned load: '+f(planned)+' A · Headroom: '+f(head)+' A'+state}['sourceV','loadA','lengthM','ohmKm','extraR','minV'].forEach(id=>document.getElementById(id).addEventListener('input',calcDrop));['ratedA','utilPct','existingA','addedA'].forEach(id=>document.getElementById(id).addEventListener('input',calcBudget));calcDrop();calcBudget();</script></body></html>